Element, Terminal,  I1, %Normal, %Emergency, I2, %I2/I1, I0, %I0/I1, Iresidual, %NEMA
"Vsource.SOURCE",   1,      16958,        0,        0,    1071.24,    6.317,    136.959,   0.8076,    410.876,    5.313
"Vsource.SOURCE",   2,      16958,        0,        0,    1071.24,    6.317,    136.959,   0.8076,    410.876,    5.313
"Transformer.REG1A",   1,      16958,     2220,     1628,    1071.24,    6.317,    136.959,   0.8076, 7.54098E-009,    5.313
"Transformer.REG1A",   2,    15416.4,        0,        0,    973.857,    6.317,    124.508,   0.8076, 7.54098E-009,    5.313
"Line.L115",   1,    15416.4,     2569,     2569,    973.857,    6.317,    124.508,   0.8076,    373.524,    5.313
"Line.L115",   2,    15416.4,        0,        0,    973.857,    6.317,    124.508,   0.8076,    373.524,    5.313
"Line.L1",   1,          0,        0,        0,          0,        0,          0,        0,    3.11575,        0
"Line.L1",   2,          0,        0,        0,          0,        0,          0,        0,    3.11575,        0
"Line.L2",   1,          0,        0,        0,          0,        0,          0,        0,    15.5252,        0
"Line.L2",   2,          0,        0,        0,          0,        0,          0,        0,    15.5252,        0
"Line.L3",   1,    15409.8,     2568,     2568,    973.704,    6.319,    124.153,   0.8057,    372.458,    5.327
"Line.L3",   2,    15409.8,        0,        0,    973.704,    6.319,    124.153,   0.8057,    372.458,    5.327
"Line.L4",   1,          0,        0,        0,          0,        0,          0,        0,    6.27689,        0
"Line.L4",   2,          0,        0,        0,          0,        0,          0,        0,    6.27689,        0
"Line.L5",   1,          0,        0,        0,          0,        0,          0,        0,    9.24898,        0
"Line.L5",   2,          0,        0,        0,          0,        0,          0,        0,    9.24898,        0
"Line.L6",   1,          0,        0,        0,          0,        0,          0,        0,    6.14422,        0
"Line.L6",   2,          0,        0,        0,          0,        0,          0,        0,    6.14422,        0
"Line.L7",   1,      15409,     2568,     2568,    972.766,    6.313,    125.144,   0.8122,    375.433,    5.317
"Line.L7",   2,      15409,        0,        0,    972.766,    6.313,    125.144,   0.8122,    375.433,    5.317
"Line.L8",   1,          0,        0,        0,          0,        0,          0,        0,    2.95617,        0
"Line.L8",   2,          0,        0,        0,          0,        0,          0,        0,    2.95617,        0
"Line.L9",   1,          0,        0,        0,          0,        0,          0,        0,    14.9001,        0
"Line.L9",   2,          0,        0,        0,          0,        0,          0,        0,    14.9001,        0
"Line.L10",   1,    15404.4,     2567,     2567,    968.879,     6.29,    129.455,   0.8404,    388.365,    5.273
"Line.L10",   2,    15404.4,        0,        0,    968.879,     6.29,    129.455,   0.8404,    388.365,    5.273
"Line.L11",   1,          0,        0,        0,          0,        0,          0,        0,    8.51726,        0
"Line.L11",   2,          0,        0,        0,          0,        0,          0,        0,    8.51726,        0
"Line.L12",   1,          0,        0,        0,          0,        0,          0,        0,    12.5499,        0
"Line.L12",   2,          0,        0,        0,          0,        0,          0,        0,    12.5499,        0
"Line.L13",   1,    15408.7,     5136,     2568,    964.724,    6.261,    132.644,   0.8608,    397.932,    5.265
"Line.L13",   2,    15408.7,        0,        0,    964.724,    6.261,    132.644,   0.8608,    397.932,    5.265
"Line.L14",   1,          0,        0,        0,          0,        0,          0,        0,    5.58708,        0
"Line.L14",   2,          0,        0,        0,          0,        0,          0,        0,    5.58708,        0
"Line.L15",   1,          0,        0,        0,          0,        0,          0,        0,    2.93123,        0
"Line.L15",   2,          0,        0,        0,          0,        0,          0,        0,    2.93123,        0
"Line.L16",   1,          0,        0,        0,          0,        0,          0,        0,    5.17327,        0
"Line.L16",   2,          0,        0,        0,          0,        0,          0,        0,    5.17327,        0
"Line.L17",   1,          0,        0,        0,          0,        0,          0,        0,    2.58648,        0
"Line.L17",   2,          0,        0,        0,          0,        0,          0,        0,    2.58648,        0
"Line.L18",   1,          0,        0,        0,          0,        0,          0,        0,    6.25521,        0
"Line.L18",   2,          0,        0,        0,          0,        0,          0,        0,    6.25521,        0
"Line.L19",   1,    15388.5,     5130,     2565,    963.151,    6.259,    134.908,   0.8767,    404.723,    5.252
"Line.L19",   2,    15388.5,        0,        0,    963.151,    6.259,    134.908,   0.8767,    404.723,    5.252
"Line.L20",   1,          0,        0,        0,          0,        0,          0,        0,    3.12626,        0
"Line.L20",   2,          0,        0,        0,          0,        0,          0,        0,    3.12626,        0
"Line.L21",   1,          0,        0,        0,          0,        0,          0,        0,    2.86384,        0
"Line.L21",   2,          0,        0,        0,          0,        0,          0,        0,    2.86384,        0
"Line.L22",   1,    15387.8,     5129,     2565,    963.878,    6.264,      134.3,   0.8728,      402.9,    5.257
"Line.L22",   2,    15387.8,        0,        0,    963.878,    6.264,      134.3,   0.8728,      402.9,    5.257
"Line.L23",   1,          0,        0,        0,          0,        0,          0,        0,    2.34945,        0
"Line.L23",   2,          0,        0,        0,          0,        0,          0,        0,    2.34945,        0
"Line.L24",   1,    15387.1,     5129,     2565,    964.067,    6.265,    134.073,   0.8713,    402.218,    5.262
"Line.L24",   2,    15387.1,        0,        0,    964.067,    6.265,    134.073,   0.8713,    402.218,    5.262
"Line.L25",   1,          0,        0,        0,          0,        0,          0,        0,    2.17876,        0
"Line.L25",   2,          0,        0,        0,          0,        0,          0,        0,    2.17876,        0
"Line.L26",   1,      15386,     5129,     2564,    963.596,    6.263,    134.559,   0.8746,    403.676,     5.26
"Line.L26",   2,      15386,        0,        0,    963.596,    6.263,    134.559,   0.8746,    403.676,     5.26
"Line.L27",   1,          0,        0,        0,          0,        0,          0,        0,    1.92399,        0
"Line.L27",   2,          0,        0,        0,          0,        0,          0,        0,    1.92399,        0
"Line.L28",   1,          0,        0,        0,          0,        0,          0,        0,    2.04811,        0
"Line.L28",   2,          0,        0,        0,          0,        0,          0,        0,    2.04811,        0
"Line.L29",   1,          0,        0,        0,          0,        0,          0,        0,    1.92453,        0
"Line.L29",   2,          0,        0,        0,          0,        0,          0,        0,    1.92453,        0
"Line.L30",   1,    15385.6,     5129,     2564,     963.16,     6.26,    135.027,   0.8776,    405.082,    5.255
"Line.L30",   2,    15385.6,        0,        0,     963.16,     6.26,    135.027,   0.8776,    405.082,    5.255
"Line.L31",   1,    15385.4,     5128,     2564,    962.877,    6.258,    135.331,   0.8796,    405.992,    5.252
"Line.L31",   2,    15385.4,        0,        0,    962.877,    6.258,    135.331,   0.8796,    405.992,    5.252
"Line.L32",   1,    15385.3,     5128,     2564,    962.906,    6.259,    135.298,   0.8794,    405.893,    5.253
"Line.L32",   2,    15385.3,        0,        0,    962.906,    6.259,    135.298,   0.8794,    405.893,    5.253
"Line.L33",   1,          0,        0,        0,          0,        0,          0,        0,      1.024,        0
"Line.L33",   2,          0,        0,        0,          0,        0,          0,        0,      1.024,        0
"Line.L34",   1,          0,        0,        0,          0,        0,          0,        0,    7.75954,        0
"Line.L34",   2,          0,        0,        0,          0,        0,          0,        0,    7.75954,        0
"Line.L35",   1,          0,        0,        0,          0,        0,          0,        0,    3.16108,        0
"Line.L35",   2,          0,        0,        0,          0,        0,          0,        0,    3.16108,        0
"Line.L36",   1,    18.5839,    6.195,    3.097,    1.24876,     6.72,   0.125071,    0.673,   0.375212,    7.081
"Line.L36",   2,    18.5846,        0,        0,    1.24886,     6.72,    0.12503,   0.6728,   0.375212,    7.081
"Line.L37",   1,          0,        0,        0,          0,        0,          0,        0,    3.12342,        0
"Line.L37",   2,          0,        0,        0,          0,        0,          0,        0,    3.12342,        0
"Line.L38",   1,          0,        0,        0,          0,        0,          0,        0,    3.45974,        0
"Line.L38",   2,          0,        0,        0,          0,        0,          0,        0,    3.45974,        0
"Line.L39",   1,          0,        0,        0,          0,        0,          0,        0,    1.73864,        0
"Line.L39",   2,          0,        0,        0,          0,        0,          0,        0,    1.73864,        0
"Line.L40",   1,          0,        0,        0,          0,        0,          0,        0,    1.68709,        0
"Line.L40",   2,          0,        0,        0,          0,        0,          0,        0,    1.68709,        0
"Line.L41",   1,     18.023,    6.008,    3.004,    1.70716,    9.472,   0.619964,     3.44,    1.85989,    11.37
"Line.L41",   2,    18.0237,        0,        0,     1.7073,    9.473,   0.619948,     3.44,    1.85989,    11.37
"Line.L42",   1,          0,        0,        0,          0,        0,          0,        0,    3.40754,        0
"Line.L42",   2,          0,        0,        0,          0,        0,          0,        0,    3.40754,        0
"Line.L43",   1,    16.3826,    5.461,     2.73,   0.713576,    4.356,   0.419666,    2.562,      1.259,    2.496
"Line.L43",   2,    16.3831,        0,        0,   0.713701,    4.356,   0.419697,    2.562,      1.259,    2.496
"Line.L44",   1,          0,        0,        0,          0,        0,          0,        0,    3.12499,        0
"Line.L44",   2,          0,        0,        0,          0,        0,          0,        0,    3.12499,        0
"Line.L45",   1,    15.3591,     5.12,     2.56,    1.08203,    7.045,   0.881612,     5.74,    2.64484,    11.74
"Line.L45",   2,    15.3599,        0,        0,    1.08199,    7.044,   0.881591,     5.74,    2.64484,    11.74
"Line.L46",   1,          0,        0,        0,          0,        0,          0,        0,    1.56289,        0
"Line.L46",   2,          0,        0,        0,          0,        0,          0,        0,    1.56289,        0
"Line.L47",   1,    6.31241,    2.104,    1.052,   0.348361,    5.519,    0.12405,    1.965,   0.372151,    4.938
"Line.L47",   2,    6.31279,        0,        0,   0.348569,    5.522,   0.123986,    1.964,   0.372151,    4.941
"Line.L48",   1,    5.87775,    1.959,   0.9796,   0.568978,     9.68,   0.794593,    13.52,    2.38378,    22.55
"Line.L48",   2,    5.87833,        0,        0,   0.569316,    9.685,   0.794625,    13.52,    2.38378,    22.55
"Line.L49",   1,    1.64136,   0.5471,   0.2736,   0.917032,    55.87,     1.0341,       63,     3.1023,    104.8
"Line.L49",   2,    1.64187,        0,        0,   0.916836,    55.84,    1.03398,    62.98,     3.1023,    104.8
"Line.L50",   1,     0.5198,   0.1733,  0.08663,   0.521827,    100.4,   0.521237,    100.3,    1.56371,    198.5
"Line.L50",   2,    0.52022,        0,        0,   0.521574,    100.3,    0.52118,    100.2,    1.56371,      199
"Line.L51",   1,  0.0022179, 0.0007393, 0.0003697, 0.000697109,    31.43, 0.000258992,    11.68, 0.000776977,    21.44
"Line.L51",   2, 5.50529E-008,        0,        0, 2.87044E-008,    52.14, 2.97521E-008,    54.04, 0.000776977,    105.8
"Line.L52",   1,    166.623,    41.66,    27.77,    5.38715,    3.233,    2.81689,    1.691,    8.45067,    4.327
"Line.L52",   2,    166.624,        0,        0,    5.38738,    3.233,    2.81693,    1.691,    8.45067,    4.327
"Line.L53",   1,    167.739,    41.93,    27.96,    3.97693,    2.371,    1.25023,   0.7453,    3.75068,    2.992
"Line.L53",   2,    167.739,        0,        0,    3.97707,    2.371,    1.25026,   0.7454,    3.75068,    2.992
"Line.L54",   1,    1.63627,   0.5454,   0.2727,   0.862303,     52.7,   0.792236,    48.42,    2.37671,    99.78
"Line.L54",   2,    1.63712,        0,        0,   0.862571,    52.69,   0.792218,    48.39,    2.37671,    99.89
"Line.L55",   1,    168.853,    56.28,    28.14,    3.28291,    1.944,    1.47781,   0.8752,    4.43342,      2.7
"Line.L55",   2,    168.854,        0,        0,    3.28288,    1.944,    1.47779,   0.8752,    4.43342,    2.701
"Line.L56",   1,   0.886724,   0.2956,   0.1478,   0.887562,    100.1,   0.887671,    100.1,    2.66301,    199.6
"Line.L56",   2,    0.88761,        0,        0,    0.88761,      100,    0.88761,      100,    2.66301,      200
"Line.L57",   1,          0,        0,        0,          0,        0,          0,        0,    5.22013,        0
"Line.L57",   2,          0,        0,        0,          0,        0,          0,        0,    5.22013,        0
"Line.L58",   1,    170.017,    56.67,    28.34,    3.75565,    2.209,    3.21458,    1.891,    9.64374,    3.368
"Line.L58",   2,    170.019,        0,        0,    3.75523,    2.209,    3.21454,    1.891,    9.64374,    3.368
"Line.L59",   1,          0,        0,        0,          0,        0,          0,        0,     2.6629,        0
"Line.L59",   2,          0,        0,        0,          0,        0,          0,        0,     2.6629,        0
"Line.L60",   1, 0.00394324, 0.001314, 0.0006572, 0.000457761,    11.61, 0.000122525,    3.107, 0.000367574,     8.99
"Line.L60",   2, 3.5232E-006,        0,        0, 2.78166E-007,    7.895, 1.29471E-007,    3.675, 0.000367574,    4.645
"Line.L61",   1,     15.427,    5.142,    2.571,    3.35363,    21.74,       2.61,    16.92,       7.83,    36.29
"Line.L61",   2,    15.4357,        0,        0,     3.3528,    21.72,    2.60995,    16.91,       7.83,    36.26
"Line.L62",   1,    13.8397,    4.613,    2.307,    1.80196,    13.02,    1.39597,    10.09,    4.18792,     19.6
"Line.L62",   2,    13.8458,        0,        0,    1.80143,    13.01,    1.39582,    10.08,    4.18792,    19.59
"Line.L63",   1,    12.2492,    4.083,    2.042,    3.25485,    26.57,    2.99723,    24.47,    8.99169,    47.06
"Line.L63",   2,    12.2617,        0,        0,    3.25409,    26.54,     2.9969,    24.44,    8.99169,    46.97
"Line.L64",   1,    9.12894,    3.043,    1.521,    4.10871,    45.01,    3.18685,    34.91,    9.56055,    77.16
"Line.L64",   2,    9.14511,        0,        0,    4.10707,    44.91,    3.18701,    34.85,    9.56055,    76.97
"Line.L65",   1,    3.17642,    1.059,   0.5294,    3.18832,    100.4,    3.18701,    100.3,    9.56103,    198.6
"Line.L65",   2,    3.18713,        0,        0,    3.18713,      100,    3.18713,      100,    9.56103,      200
"Line.L66",   1,          0,        0,        0,          0,        0,          0,        0,    16.1271,        0
"Line.L66",   2,          0,        0,        0,          0,        0,          0,        0,    16.1271,        0
"Line.L67",   1,    40.5353,    13.51,    6.756,    2.63346,    6.497,    4.62074,     11.4,    13.8622,    16.04
"Line.L67",   2,    40.5363,        0,        0,    2.63378,    6.497,    4.62072,     11.4,    13.8622,    16.04
"Line.L68",   1,    199.858,    66.62,    33.31,    1.27869,   0.6398,    2.28334,    1.142,    6.85003,    1.686
"Line.L68",   2,    199.858,        0,        0,    1.27854,   0.6397,    2.28334,    1.142,    6.85003,    1.686
"Line.L69",   1,          0,        0,        0,          0,        0,          0,        0,    13.4384,        0
"Line.L69",   2,          0,        0,        0,          0,        0,          0,        0,    13.4384,        0
"Line.L70",   1,          0,        0,        0,          0,        0,          0,        0,    8.06211,        0
"Line.L70",   2,          0,        0,        0,          0,        0,          0,        0,    8.06211,        0
"Line.L71",   1,          0,        0,        0,          0,        0,          0,        0,    5.37484,        0
"Line.L71",   2,          0,        0,        0,          0,        0,          0,        0,    5.37484,        0
"Line.L72",   1,          0,        0,        0,          0,        0,          0,        0,    16.7815,        0
"Line.L72",   2,          0,        0,        0,          0,        0,          0,        0,    16.7815,        0
"Line.L73",   1,    34.9501,    11.65,    5.825,    6.64074,       19,    5.79289,    16.57,    17.3787,     30.9
"Line.L73",   2,    34.9508,        0,        0,    6.64091,       19,    5.79291,    16.57,    17.3787,     30.9
"Line.L74",   1,          0,        0,        0,          0,        0,          0,        0,    11.0221,        0
"Line.L74",   2,          0,        0,        0,          0,        0,          0,        0,    11.0221,        0
"Line.L75",   1,          0,        0,        0,          0,        0,          0,        0,    5.75692,        0
"Line.L75",   2,          0,        0,        0,          0,        0,          0,        0,    5.75692,        0
"Line.L76",   1,     11.219,     3.74,     1.87,   0.774212,    6.901,   0.305596,    2.724,   0.916788,    8.035
"Line.L76",   2,    11.2204,        0,        0,   0.774445,    6.902,   0.305643,    2.724,   0.916788,    8.039
"Line.L77",   1,    11.7039,    3.901,    1.951,    4.38275,    37.45,     5.8835,    50.27,    17.6505,    64.42
"Line.L77",   2,    11.7055,        0,        0,    4.38333,    37.45,    5.88356,    50.26,    17.6505,    64.45
"Line.L78",   1,    9.24255,    3.081,     1.54,    1.35025,    14.61,    2.03916,    22.06,    6.11747,    35.95
"Line.L78",   2,     9.2429,        0,        0,    1.35023,    14.61,    2.03915,    22.06,    6.11747,    35.95
"Line.L79",   1,    1.65107,   0.5504,   0.2752,    1.65192,    100.1,    1.65179,      100,    4.95538,    199.8
"Line.L79",   2,    1.65176,        0,        0,    1.65176,      100,    1.65176,      100,    4.95538,      200
"Line.L80",   1,    7.59517,    2.532,    1.266,    1.92064,    25.29,    2.02755,     26.7,    6.08266,    51.34
"Line.L80",   2,    7.59687,        0,        0,    1.92089,    25.29,    2.02759,    26.69,    6.08266,    51.33
"Line.L81",   1,    5.61961,    1.873,   0.9366,     3.1237,    55.59,    3.52866,    62.79,     10.586,    104.4
"Line.L81",   2,    5.62025,        0,        0,    3.12372,    55.58,    3.52866,    62.78,     10.586,    104.4
"Line.L82",   1,     2.7466,   0.9155,   0.4578,    1.44486,    52.61,    1.66218,    60.52,    4.98655,    99.86
"Line.L82",   2,    2.74744,        0,        0,    1.44471,    52.58,    1.66216,     60.5,    4.98655,    99.93
"Line.L83",   1,          0,        0,        0,          0,        0,          0,        0,    8.63275,        0
"Line.L83",   2,          0,        0,        0,          0,        0,          0,        0,    8.63275,        0
"Line.L84",   1,    0.95893,   0.3196,   0.1598,   0.959789,    100.1,   0.959882,    100.1,    2.87964,    199.6
"Line.L84",   2,   0.959899,        0,        0,   0.959899,      100,   0.959899,      100,    2.87964,      200
"Line.L85",   1,          0,        0,        0,          0,        0,          0,        0,    5.75552,        0
"Line.L85",   2,          0,        0,        0,          0,        0,          0,        0,    5.75552,        0
"Line.L86",   1,    10.7308,    3.577,    1.788,    3.73419,     34.8,    4.91842,    45.83,    14.7553,    52.76
"Line.L86",   2,    10.7318,        0,        0,    3.73403,    34.79,    4.91843,    45.83,    14.7553,    52.77
"Line.L87",   1,          0,        0,        0,          0,        0,          0,        0,    5.37509,        0
"Line.L87",   2,          0,        0,        0,          0,        0,          0,        0,    5.37509,        0
"Line.L88",   1,    7.03077,    2.344,    1.172,    1.76083,    25.04,    3.79014,    53.91,    11.3704,    50.51
"Line.L88",   2,    7.03119,        0,        0,    1.76074,    25.04,    3.79016,     53.9,    11.3704,    50.52
"Line.L89",   1,          0,        0,        0,          0,        0,          0,        0,       5.66,        0
"Line.L89",   2,          0,        0,        0,          0,        0,          0,        0,       5.66,        0
"Line.L90",   1,    5.22825,    0.174,   0.8714,    1.68801,    32.29,    1.91838,    36.69,    5.75515,    7.537
"Line.L90",   2,    5.22843,        0,        0,    1.68786,    32.28,     1.9184,    36.69,    5.75515,    7.531
"Line.L91",   1,          0,        0,        0,          0,        0,          0,        0,    6.12989,        0
"Line.L91",   2,          0,        0,        0,          0,        0,          0,        0,    6.12989,        0
"Line.L92",   1,    3.76469,    1.255,   0.6274,    1.97318,    52.41,    1.80706,       48,    5.42119,    99.88
"Line.L92",   2,    3.76543,        0,        0,    1.97311,     52.4,    1.80705,    47.99,    5.42119,    99.93
"Line.L93",   1,          0,        0,        0,          0,        0,          0,        0,    5.37416,        0
"Line.L93",   2,          0,        0,        0,          0,        0,          0,        0,    5.37416,        0
"Line.L94",   1,    1.97522,   0.6584,   0.3292,    1.97616,      100,    1.97623,    100.1,     5.9287,    199.8
"Line.L94",   2,    1.97625,        0,        0,    1.97625,      100,    1.97625,      100,     5.9287,      200
"Line.L95",   1,          0,        0,        0,          0,        0,          0,        0,    2.96409,        0
"Line.L95",   2,          0,        0,        0,          0,        0,          0,        0,    2.96409,        0
"Line.L96",   1,    212.273,    70.76,    35.38,   0.378235,   0.1782,  0.0597606,  0.02815,   0.179282,   0.1815
"Line.L96",   2,    212.273,        0,        0,   0.378564,   0.1783,  0.0597997,  0.02817,   0.179282,   0.1817
"Line.L97",   1,    213.843,    71.28,    35.64,    1.97957,   0.9257,    1.78078,   0.8328,    5.34235,    1.464
"Line.L97",   2,    213.843,        0,        0,    1.97999,   0.9259,    1.78074,   0.8327,    5.34235,    1.464
"Line.L98",   1,    215.535,    71.84,    35.92,    1.75913,   0.8162,    1.75875,    0.816,    5.27626,    1.336
"Line.L98",   2,    215.535,        0,        0,    1.75898,   0.8161,    1.75871,    0.816,    5.27626,    1.336
"Line.L99",   1,    216.978,    72.33,    36.16, 0.000956019, 0.0004406, 0.000119208, 5.494E-005, 0.000357624, 0.0004347
"Line.L99",   2,    216.979,        0,        0, 8.78023E-006, 4.047E-006, 2.90735E-006, 1.34E-006, 0.000357624, 4.263E-006
"Line.L118",   1,     14.826,    4.942,    2.471,    1.47227,     9.93,     2.2965,    15.49,     6.8895,    23.09
"Line.L118",   2,    14.8269,        0,        0,    1.47207,    9.928,     2.2965,    15.49,     6.8895,    23.08
"Line.L100",   1,          0,        0,        0,          0,        0,          0,        0,    14.3981,        0
"Line.L100",   2,          0,        0,        0,          0,        0,          0,        0,    14.3981,        0
"Line.L101",   1,    10.0421,    3.347,    1.674,    5.54843,    55.25,    5.15724,    51.36,    15.4717,    99.86
"Line.L101",   2,     10.043,        0,        0,    5.54848,    55.25,    5.15728,    51.35,    15.4717,    99.89
"Line.L102",   1,          0,        0,        0,          0,        0,          0,        0,    11.5176,        0
"Line.L102",   2,          0,        0,        0,          0,        0,          0,        0,    11.5176,        0
"Line.L103",   1,          0,        0,        0,          0,        0,          0,        0,    5.75762,        0
"Line.L103",   2,          0,        0,        0,          0,        0,          0,        0,    5.75762,        0
"Line.L104",   1,          0,        0,        0,          0,        0,          0,        0,    11.8762,        0
"Line.L104",   2,          0,        0,        0,          0,        0,          0,        0,    11.8762,        0
"Line.L105",   1,    6.08744,    2.029,    1.015,    6.09233,    100.1,    6.09145,    100.1,    18.2743,    199.6
"Line.L105",   2,    6.08845,        0,        0,    6.09214,    100.1,    6.09147,      100,    18.2743,    199.7
"Line.L106",   1,          0,        0,        0,          0,        0,          0,        0,    5.93708,        0
"Line.L106",   2,          0,        0,        0,          0,        0,          0,        0,    5.93708,        0
"Line.L107",   1,          0,        0,        0,          0,        0,          0,        0,    18.2746,        0
"Line.L107",   2,          0,        0,        0,          0,        0,          0,        0,    18.2746,        0
"Line.L108",   1, 0.00792864, 0.002643, 0.001321, 0.00120065,    15.14, 0.000146389,    1.846, 0.000439167,    13.78
"Line.L108",   2, 5.4533E-012,        0,        0, 2.06588E-012,    37.88, 6.77897E-013,    12.43, 0.000439167,    35.86
"Line.L109",   1,          0,        0,        0,          0,        0,          0,        0,    12.8997,        0
"Line.L109",   2,          0,        0,        0,          0,        0,          0,        0,    12.8997,        0
"Line.L110",   1,          0,        0,        0,          0,        0,          0,        0,    2.68572,        0
"Line.L110",   2,          0,        0,        0,          0,        0,          0,        0,    2.68572,        0
"Line.L111",   1,          0,        0,        0,          0,        0,          0,        0,    10.2146,        0
"Line.L111",   2,          0,        0,        0,          0,        0,          0,        0,    10.2146,        0
"Line.L112",   1,          0,        0,        0,          0,        0,          0,        0,    7.63591,        0
"Line.L112",   2,          0,        0,        0,          0,        0,          0,        0,    7.63591,        0
"Line.L113",   1,          0,        0,        0,          0,        0,          0,        0,    2.68544,        0
"Line.L113",   2,          0,        0,        0,          0,        0,          0,        0,    2.68544,        0
"Line.L114",   1,    21.8665,    7.289,    3.644,    3.37394,    15.43,    1.10691,    5.062,    3.32073,    19.43
"Line.L114",   2,    21.8674,        0,        0,    3.37417,    15.43,    1.10705,    5.063,    3.32073,    19.43
"Line.L116",   1,    165.517,    41.38,    27.59,     6.8836,    4.159,    4.41286,    2.666,    13.2386,    5.645
"Line.L116",   2,    165.518,        0,        0,    6.88403,    4.159,    4.41295,    2.666,    13.2386,    5.645
"Line.L117",   1,    164.273,    54.76,    27.38,    5.27324,     3.21,    2.93313,    1.786,    8.79939,    4.674
"Line.L117",   2,    164.273,        0,        0,    5.27301,     3.21,    2.93308,    1.785,    8.79939,    4.674
"Line.SW1",   1,    15416.4,     2569,     2569,    973.857,    6.317,    124.508,   0.8076,    373.524,    5.313
"Line.SW1",   2,    15416.4,        0,        0,    973.857,    6.317,    124.508,   0.8076,    373.524,    5.313
"Line.SW2",   1,    165.517,    41.38,    27.59,     6.8836,    4.159,    4.41286,    2.666,    13.2386,    5.645
"Line.SW2",   2,    165.517,        0,        0,     6.8836,    4.159,    4.41286,    2.666,    13.2386,    5.645
"Line.SW3",   1,    21.8665,    5.467,    3.644,    3.37394,    15.43,    1.10691,    5.062,    3.32073,    19.43
"Line.SW3",   2,    21.8665,        0,        0,    3.37394,    15.43,    1.10691,    5.062,    3.32073,    19.43
"Line.SW4",   1,      180.7,    45.17,    30.12,    5.80056,     3.21,    3.22644,    1.786,    9.67933,    4.674
"Line.SW4",   2,      180.7,        0,        0,    5.80056,     3.21,    3.22644,    1.786,    9.67933,    4.674
"Line.SW5",   1,     14.826,    3.706,    2.471,    1.47227,     9.93,     2.2965,    15.49,     6.8895,    23.09
"Line.SW5",   2,     14.826,        0,        0,    1.47227,     9.93,     2.2965,    15.49,     6.8895,    23.09
"Line.SW6",   1, 3.84433E-006, 9.611E-007, 6.407E-007, 2.76011E-007,     7.18, 4.76837E-007,     12.4, 1.43051E-006,    13.91
"Line.SW6",   2, 3.84433E-006,        0,        0, 2.76011E-007,     7.18, 4.76837E-007,     12.4, 1.43051E-006,    13.91
"Line.SW7",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Line.SW7",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Line.SW8",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Line.SW8",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.XFM1",   1, 3.52822E-006, 4.618E-005, 3.387E-005, 1.95862E-007,    5.551, 3.37892E-008,   0.9577, 1.01368E-007,    4.609
"Transformer.XFM1",   2, 7.30904E-013,        0,        0, 7.30904E-013,      100, 2.27374E-013,    31.11, 1.01368E-007,      100
"Capacitor.C92C",   1,          0,        0,        0,          0,        0,          0,        0,    5.89233,        0
"Capacitor.C92C",   2,          0,        0,        0,          0,        0,          0,        0,    5.89233,        0
"Transformer.REG2A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG2A",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG3A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG3A",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG4A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG4A",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG3C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG3C",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG4B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG4B",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG4C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.REG4C",   2,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Transformer.XFMPV803",   1,    216.979,    106.5,    78.11, 8.78023E-006, 4.047E-006, 2.90735E-006, 1.34E-006, 4.36103E-006, 4.263E-006
"Transformer.XFMPV803",   2,    5636.93,        0,        0, 4.70048E-011, 8.339E-013, 5.64784E-012, 1.002E-013, 4.36103E-006, 4.529E-008
"Load.S1A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S2B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S4C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S5C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S6C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S7A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S9A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S10A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S11A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S12B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S16C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S17C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S19A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S20A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S22B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S24C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S28A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S29A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S30C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S31C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S32C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S33A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S34C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S35A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S37A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S38B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S39B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S41C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S42A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S43B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S45A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S46A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S47",   1,    3.17566,        0,        0,   0.183215,    5.769,  0.0630886,    1.987,          0,    5.457
"Load.S48",   1,    6.31279,        0,        0,   0.348569,    5.522,   0.123986,    1.964,          0,    4.941
"Load.S49A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S49B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S49C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S50C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S51A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S52A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S53A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S55A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S56B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S58B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S59B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S60A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S62C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S63A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S64B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S65A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S65B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S65C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S66C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S68A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S69A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S70A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S71A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S73C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S74C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S75C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S76A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S76B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S76C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S77B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S79A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S80B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S82A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S83C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S84C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S85C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S86B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S87B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S88A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S90B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S92C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S94A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S95B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S96B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S98A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S99B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S100C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S102C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S103C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S104C",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S106B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S107B",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S109A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S111A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S112A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S113A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"Load.S114A",   1,          0,        0,        0,          0,        0,          0,        0,          0,        0
"PVSystem.PV450",   1,    5636.93,        0,        0, 1.13687E-013, 2.017E-015, 9.09495E-013, 1.613E-014,          0, 4.529E-008
"Fault.250",   1,    15385.3,        0,        0,    962.906,    6.259,    135.298,   0.8794,    405.893,    5.253
"Fault.250",   2,    15385.3,        0,        0,    962.906,    6.259,    135.298,   0.8794,    405.893,    5.253
